<?xml version='1.0' encoding='utf-8'?>
<CAEXFile xmlns="http://www.dke.de/CAEX" SchemaVersion="3.0" FileName="BoosterCompressor.aml">
  <SuperiorStandardVersion>AutomationML 2.1</SuperiorStandardVersion>
  <SourceDocumentInformation OriginName="TwinForge" OriginID="eeb44dc3-c40e-5b42-9268-081bdfd8ccd7" OriginVersion="0.1.0" LastWritingDateTime="2026-07-24T23:12:49.617426+00:00" OriginProjectID="booster_compressor" OriginProjectTitle="booster_compressor" OriginVendor="TwinForge" />
  <ExternalReference Alias="AutomationMLBaseLibraries" Path="../../reference/AutomationML/AutomationML2.10BaseLibraries.aml" />
  <InstanceHierarchy Name="InstanceHierarchy: booster_compressor" ID="5d99f521-6037-596a-ac96-02f58ddfa92b">
    <Version>1.0.0</Version>
    <InternalElement Name="booster_compressor" ID="d8c4fc32-4389-50dd-87eb-83cf330091a9" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/AutomationSystem">
      <InternalElement Name="booster_compressor" ID="4e11d880-bafe-5ba2-b7d9-41e33cd4c6b8" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/Controller">
        <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
          <Value>PLCController</Value>
        </Attribute>
        <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
          <Value>1756-L82E</Value>
        </Attribute>
        <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Manufacturer">
          <Value>Allen-Bradley / Rockwell Automation</Value>
        </Attribute>
        <Attribute Name="PLCopenDocument" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/DocumentURI">
          <Value>../PLCOpenXML/BoosterCompressor_codesys.xml</Value>
        </Attribute>
        <ExternalInterface Name="PLCopenXML" ID="113fbc53-98c2-5128-86da-7104a3ca2c6e" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLInterfaceClassLib/AutomationMLBaseInterface/ExternalDataConnector/PLCopenXMLInterface">
          <Attribute Name="refURI" AttributeDataType="xs:anyURI" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/refURI">
            <Value>../PLCOpenXML/BoosterCompressor_codesys.xml</Value>
          </Attribute>
        </ExternalInterface>
        <InternalElement Name="Local Chassis" ID="6a083d88-5e5f-5130-9d6f-4f9ba677ff48" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/Chassis">
          <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
            <Value>Chassis</Value>
          </Attribute>
          <InternalElement Name="Local" ID="d0bf4c23-3fc4-5eb7-8f1c-a396bca10437" RefBaseSystemUnitPath="RockwellSystemUnitClassLib/1756-L82E">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>Controller</Value>
            </Attribute>
            <Attribute Name="Slot" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/SlotNumber">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
              <Value>1756-L82E</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Manufacturer">
              <Value>Allen-Bradley / Rockwell Automation</Value>
            </Attribute>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/Controller" />
          </InternalElement>
          <InternalElement Name="DI_Slot1" ID="7dd97fa7-6779-505e-8b90-11d146a5046c" RefBaseSystemUnitPath="RockwellSystemUnitClassLib/1756-IB16">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>IOModule</Value>
            </Attribute>
            <Attribute Name="Slot" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/SlotNumber">
              <Value>1</Value>
            </Attribute>
            <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
              <Value>1756-IB16</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Manufacturer">
              <Value>Allen-Bradley / Rockwell Automation</Value>
            </Attribute>
            <Attribute Name="NominalChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>16</Value>
            </Attribute>
            <Attribute Name="ConfiguredChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>16</Value>
            </Attribute>
            <Attribute Name="UnavailableByConfigurationCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="CapabilitySource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CapabilitySource">
              <Value>rockwell_1756_catalog_convention+l5x_configuration</Value>
            </Attribute>
            <Attribute Name="i.data.0.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.0.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.0</Value>
            </Attribute>
            <Attribute Name="i.data.0.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R01_Inputs/rung 0, MainProgram/R01_Inputs/rung 1</Value>
            </Attribute>
            <Attribute Name="i.data.0.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.1.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.1.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.1</Value>
            </Attribute>
            <Attribute Name="i.data.1.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R04_Sequence/rung 1</Value>
            </Attribute>
            <Attribute Name="i.data.1.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.2.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.2.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.2</Value>
            </Attribute>
            <Attribute Name="i.data.2.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R04_Sequence/rung 2</Value>
            </Attribute>
            <Attribute Name="i.data.2.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.3.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.3.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.3</Value>
            </Attribute>
            <Attribute Name="i.data.3.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R04_Sequence/rung 3</Value>
            </Attribute>
            <Attribute Name="i.data.3.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.4.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.4.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.4</Value>
            </Attribute>
            <Attribute Name="i.data.4.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="i.data.5.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.5.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.5</Value>
            </Attribute>
            <Attribute Name="i.data.5.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>FanRun</Value>
            </Attribute>
            <Attribute Name="i.data.5.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.6.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.6.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.6</Value>
            </Attribute>
            <Attribute Name="i.data.6.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>FanFlt</Value>
            </Attribute>
            <Attribute Name="i.data.6.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.7.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.7.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.7</Value>
            </Attribute>
            <Attribute Name="i.data.7.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>VFD_Ready</Value>
            </Attribute>
            <Attribute Name="i.data.7.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.8.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.8.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.8</Value>
            </Attribute>
            <Attribute Name="i.data.8.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>VFD_Running</Value>
            </Attribute>
            <Attribute Name="i.data.8.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.9.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.9.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.9</Value>
            </Attribute>
            <Attribute Name="i.data.9.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>VFD_Faulted</Value>
            </Attribute>
            <Attribute Name="i.data.9.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.10.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.10.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.10</Value>
            </Attribute>
            <Attribute Name="i.data.10.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>VFD_CommFlt</Value>
            </Attribute>
            <Attribute Name="i.data.10.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.11.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.11.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.11</Value>
            </Attribute>
            <Attribute Name="i.data.11.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="i.data.12.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.12.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.12</Value>
            </Attribute>
            <Attribute Name="i.data.12.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="i.data.13.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.13.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.13</Value>
            </Attribute>
            <Attribute Name="i.data.13.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="i.data.14.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.14.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.14</Value>
            </Attribute>
            <Attribute Name="i.data.14.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="i.data.15.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.15.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.15</Value>
            </Attribute>
            <Attribute Name="i.data.15.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <ExternalInterface Name="i.data.0" ID="7f34443a-6f1d-5299-bcd5-424110244396" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.1" ID="195bfc7b-76e8-5697-b9e3-a045b257d116" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.2" ID="6ca041db-59db-5b57-b4ae-3cef32d9619d" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.3" ID="12ff0016-d377-52a4-8726-6e578aecf918" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.4" ID="1e4c94b8-eb70-54d1-bbdb-b0ca45b3fe7e" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.5" ID="56da6e20-3b99-5f72-a4bf-aaacd537ec6e" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.6" ID="065d81e8-098f-514e-8242-fb3fe70b4ada" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.7" ID="cef77bde-f66e-5040-8fed-b7e2538b8ce3" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.8" ID="146d0eea-1b4c-50ae-be57-731f1ef1c0fc" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.9" ID="f2cce65f-cbec-5640-bc3b-ee62d925163a" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.10" ID="410b89d6-22b9-5a50-b38b-d09d779756ab" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.11" ID="dda83890-fd48-5d5c-ae16-55170f6e969e" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.12" ID="ab49f399-489b-5d2a-8086-74a123e346eb" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.13" ID="7363078b-532d-5c02-b6db-b364d143aeca" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.14" ID="e446f49c-95a3-5e18-bec5-f13a35740d1f" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.15" ID="07afd64d-5d23-5eb4-93d4-ff30b10fd442" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/IOModule" />
          </InternalElement>
          <InternalElement Name="DI_Slot2" ID="685ab901-e6ca-5063-9fc2-399e92e7d0fa" RefBaseSystemUnitPath="RockwellSystemUnitClassLib/1756-IB16">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>IOModule</Value>
            </Attribute>
            <Attribute Name="Slot" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/SlotNumber">
              <Value>2</Value>
            </Attribute>
            <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
              <Value>1756-IB16</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Manufacturer">
              <Value>Allen-Bradley / Rockwell Automation</Value>
            </Attribute>
            <Attribute Name="NominalChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>16</Value>
            </Attribute>
            <Attribute Name="ConfiguredChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>16</Value>
            </Attribute>
            <Attribute Name="UnavailableByConfigurationCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="CapabilitySource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CapabilitySource">
              <Value>rockwell_1756_catalog_convention+l5x_configuration</Value>
            </Attribute>
            <Attribute Name="i.data.0.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.0.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.0</Value>
            </Attribute>
            <Attribute Name="i.data.0.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>XV101_Open</Value>
            </Attribute>
            <Attribute Name="i.data.0.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.1.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.1.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.1</Value>
            </Attribute>
            <Attribute Name="i.data.1.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>XV101_Closed</Value>
            </Attribute>
            <Attribute Name="i.data.1.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.2.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.2.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.2</Value>
            </Attribute>
            <Attribute Name="i.data.2.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>XV102_Open</Value>
            </Attribute>
            <Attribute Name="i.data.2.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.3.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.3.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.3</Value>
            </Attribute>
            <Attribute Name="i.data.3.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>XV102_Closed</Value>
            </Attribute>
            <Attribute Name="i.data.3.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.4.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.4.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.4</Value>
            </Attribute>
            <Attribute Name="i.data.4.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>BDV101_Open</Value>
            </Attribute>
            <Attribute Name="i.data.4.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.5.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.5.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.5</Value>
            </Attribute>
            <Attribute Name="i.data.5.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>BDV101_Closed</Value>
            </Attribute>
            <Attribute Name="i.data.5.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.6.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.6.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.6</Value>
            </Attribute>
            <Attribute Name="i.data.6.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>Perm_ESD, Trip_ESD</Value>
            </Attribute>
            <Attribute Name="i.data.6.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R04_Sequence/rung 46</Value>
            </Attribute>
            <Attribute Name="i.data.6.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.7.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.7.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.7</Value>
            </Attribute>
            <Attribute Name="i.data.7.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>Alm_Gas</Value>
            </Attribute>
            <Attribute Name="i.data.7.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.8.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.8.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.8</Value>
            </Attribute>
            <Attribute Name="i.data.8.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="i.data.9.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.9.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.9</Value>
            </Attribute>
            <Attribute Name="i.data.9.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>Alm_Fire</Value>
            </Attribute>
            <Attribute Name="i.data.9.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.10.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.10.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.10</Value>
            </Attribute>
            <Attribute Name="i.data.10.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="i.data.11.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.11.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.11</Value>
            </Attribute>
            <Attribute Name="i.data.11.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>Alm_Vib</Value>
            </Attribute>
            <Attribute Name="i.data.11.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.12.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.12.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.12</Value>
            </Attribute>
            <Attribute Name="i.data.12.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>Trip_Vib</Value>
            </Attribute>
            <Attribute Name="i.data.12.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.13.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.13.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.13</Value>
            </Attribute>
            <Attribute Name="i.data.13.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>LO_PumpRun</Value>
            </Attribute>
            <Attribute Name="i.data.13.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.14.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.14.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.14</Value>
            </Attribute>
            <Attribute Name="i.data.14.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>LO_PumpFlt</Value>
            </Attribute>
            <Attribute Name="i.data.14.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.data.15.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.data.15.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.15</Value>
            </Attribute>
            <Attribute Name="i.data.15.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>Perm_LO_Lvl</Value>
            </Attribute>
            <Attribute Name="i.data.15.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R03_Trips/rung 4</Value>
            </Attribute>
            <Attribute Name="i.data.15.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <ExternalInterface Name="i.data.0" ID="b0c1de6f-bc49-5889-8afa-e82140a88671" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.1" ID="3c3befdd-3f04-5cb0-94ac-8c1a221a2fd3" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.2" ID="66bbaafe-73fc-5cfd-a933-4f512cbf4fde" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.3" ID="77665e40-89b9-5c16-b5a2-13702de20c8e" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.4" ID="9e616a52-28c9-521a-a15a-9f9aac68db69" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.5" ID="94bda4d0-bdbe-56d1-873a-088be7b4f8aa" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.6" ID="950a226c-3394-57c7-baac-3168b2e81012" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.7" ID="c79b75b7-22c5-52cc-b625-fd6ba1409d36" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.8" ID="bf376de0-907d-5161-93d9-dd44a8a4d628" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.9" ID="a8b35f9b-d684-5e50-82d7-a12bbe2e5f8f" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.10" ID="d95b70d4-be42-5c6f-8fd2-267322fc960d" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.11" ID="71fe812e-0caa-5592-98d4-d29ace6c7f03" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.12" ID="9b0bdf1c-d9af-5547-8298-a9aaf4501805" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.13" ID="0a296127-a0c0-56fc-8c92-99da362ab64e" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.14" ID="59865fdf-ee78-5f64-a93c-80af7abf6c96" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.data.15" ID="787613f2-e69f-5ac0-84ec-9c95a0bd7c36" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/IOModule" />
          </InternalElement>
          <InternalElement Name="DO_Slot3" ID="f8b2b07c-fadd-5b62-a134-191baf7d354a" RefBaseSystemUnitPath="RockwellSystemUnitClassLib/1756-OB16E">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>IOModule</Value>
            </Attribute>
            <Attribute Name="Slot" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/SlotNumber">
              <Value>3</Value>
            </Attribute>
            <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
              <Value>1756-OB16E</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Manufacturer">
              <Value>Allen-Bradley / Rockwell Automation</Value>
            </Attribute>
            <Attribute Name="NominalChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>16</Value>
            </Attribute>
            <Attribute Name="ConfiguredChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>16</Value>
            </Attribute>
            <Attribute Name="UnavailableByConfigurationCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="CapabilitySource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CapabilitySource">
              <Value>rockwell_1756_catalog_convention+l5x_configuration</Value>
            </Attribute>
            <Attribute Name="o.data.0.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.0.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.0</Value>
            </Attribute>
            <Attribute Name="o.data.0.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>XV101_CmdOpen</Value>
            </Attribute>
            <Attribute Name="o.data.0.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.1.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.1.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.1</Value>
            </Attribute>
            <Attribute Name="o.data.1.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>XV101_CmdClose</Value>
            </Attribute>
            <Attribute Name="o.data.1.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.2.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.2.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.2</Value>
            </Attribute>
            <Attribute Name="o.data.2.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>XV102_CmdOpen</Value>
            </Attribute>
            <Attribute Name="o.data.2.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.3.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.3.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.3</Value>
            </Attribute>
            <Attribute Name="o.data.3.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>XV102_CmdClose</Value>
            </Attribute>
            <Attribute Name="o.data.3.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.4.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.4.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.4</Value>
            </Attribute>
            <Attribute Name="o.data.4.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>BDV101_CmdOpen</Value>
            </Attribute>
            <Attribute Name="o.data.4.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.5.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.5.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.5</Value>
            </Attribute>
            <Attribute Name="o.data.5.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>LO_PumpCmd</Value>
            </Attribute>
            <Attribute Name="o.data.5.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.6.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.6.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.6</Value>
            </Attribute>
            <Attribute Name="o.data.6.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>FanCmd</Value>
            </Attribute>
            <Attribute Name="o.data.6.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.7.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.7.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.7</Value>
            </Attribute>
            <Attribute Name="o.data.7.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>VFD_CmdStart</Value>
            </Attribute>
            <Attribute Name="o.data.7.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.8.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.8.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.8</Value>
            </Attribute>
            <Attribute Name="o.data.8.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>VFD_CmdStop</Value>
            </Attribute>
            <Attribute Name="o.data.8.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.9.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.9.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.9</Value>
            </Attribute>
            <Attribute Name="o.data.9.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>VFD_CmdReset</Value>
            </Attribute>
            <Attribute Name="o.data.9.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.10.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.10.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.10</Value>
            </Attribute>
            <Attribute Name="o.data.10.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>StsReady</Value>
            </Attribute>
            <Attribute Name="o.data.10.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.11.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.11.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.11</Value>
            </Attribute>
            <Attribute Name="o.data.11.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>StsRunning</Value>
            </Attribute>
            <Attribute Name="o.data.11.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.12.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.12.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.12</Value>
            </Attribute>
            <Attribute Name="o.data.12.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R08_Outputs/rung 0</Value>
            </Attribute>
            <Attribute Name="o.data.12.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.13.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.13.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.13</Value>
            </Attribute>
            <Attribute Name="o.data.13.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R08_Outputs/rung 1</Value>
            </Attribute>
            <Attribute Name="o.data.13.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.14.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.14.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.14</Value>
            </Attribute>
            <Attribute Name="o.data.14.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>AlmActive</Value>
            </Attribute>
            <Attribute Name="o.data.14.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.data.15.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="o.data.15.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.15</Value>
            </Attribute>
            <Attribute Name="o.data.15.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <ExternalInterface Name="o.data.0" ID="00bfdcd1-9b3a-5f78-a184-1d15c8f0bad3" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.1" ID="7b62d87d-582e-500f-a506-0a089f54cd67" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.2" ID="5cfcf0de-3416-5067-a542-130636c2189d" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.3" ID="bcefd3c8-9232-58db-ba2b-c31013f0aab4" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.4" ID="923cd4f5-876d-57eb-846c-807228248e58" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.5" ID="620b885b-7455-545a-b373-642094b2d5d1" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.6" ID="d8e5e64f-2000-51de-9768-5bf2c6a03ac7" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.7" ID="9f9355d2-a13d-5315-9193-c4840254b4f2" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.8" ID="4a574e04-4716-5b3b-9a75-46ce8d15846b" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.9" ID="0c697324-03eb-518c-a595-829084bf596b" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.10" ID="fa97f4d5-d7b1-5059-b2e8-78aa76f6d38e" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.11" ID="f8e7149d-9472-5f8f-8f15-1da1a5a7468a" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.12" ID="3aa0171e-b9a6-5f3f-90c5-dbe322bcce1a" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.13" ID="dff58326-b4be-5371-915c-5dc3b368455e" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.14" ID="30037266-b8f5-59dd-90e7-5c4aae3ca275" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.data.15" ID="45dc936a-19b5-5f6f-997e-79fa92d30988" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/IOModule" />
          </InternalElement>
          <InternalElement Name="AI_Slot4" ID="ea50c905-4976-5ffe-8f8e-6b1e2a6f52a1" RefBaseSystemUnitPath="RockwellSystemUnitClassLib/1756-IF8">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>IOModule</Value>
            </Attribute>
            <Attribute Name="Slot" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/SlotNumber">
              <Value>4</Value>
            </Attribute>
            <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
              <Value>1756-IF8</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Manufacturer">
              <Value>Allen-Bradley / Rockwell Automation</Value>
            </Attribute>
            <Attribute Name="NominalChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>8</Value>
            </Attribute>
            <Attribute Name="ConfiguredChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>4</Value>
            </Attribute>
            <Attribute Name="UnavailableByConfigurationCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>4</Value>
            </Attribute>
            <Attribute Name="CapabilitySource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CapabilitySource">
              <Value>rockwell_1756_catalog_convention+l5x_configuration</Value>
            </Attribute>
            <Attribute Name="i.ch0data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="i.ch0data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>barg</Value>
            </Attribute>
            <Attribute Name="i.ch0data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.CH0DATA</Value>
            </Attribute>
            <Attribute Name="i.ch0data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="i.ch0data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="i.ch0data.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>PT101_PV</Value>
            </Attribute>
            <Attribute Name="i.ch0data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.ch0fault.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.ch0fault.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch0Fault</Value>
            </Attribute>
            <Attribute Name="i.ch0fault.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>PT101_Fault</Value>
            </Attribute>
            <Attribute Name="i.ch1data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="i.ch1data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>C</Value>
            </Attribute>
            <Attribute Name="i.ch1data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.CH1DATA</Value>
            </Attribute>
            <Attribute Name="i.ch1data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="i.ch1data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="i.ch1data.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>TT101_PV</Value>
            </Attribute>
            <Attribute Name="i.ch1data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.ch1fault.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.ch1fault.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch1Fault</Value>
            </Attribute>
            <Attribute Name="i.ch1fault.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>TT101_Fault</Value>
            </Attribute>
            <Attribute Name="i.ch2data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="i.ch2data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>barg</Value>
            </Attribute>
            <Attribute Name="i.ch2data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.CH2DATA</Value>
            </Attribute>
            <Attribute Name="i.ch2data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="i.ch2data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>150</Value>
            </Attribute>
            <Attribute Name="i.ch2data.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>PT102_PV</Value>
            </Attribute>
            <Attribute Name="i.ch2data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.ch2fault.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.ch2fault.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch2Fault</Value>
            </Attribute>
            <Attribute Name="i.ch2fault.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>PT102_Fault</Value>
            </Attribute>
            <Attribute Name="i.ch3data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="i.ch3data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>C</Value>
            </Attribute>
            <Attribute Name="i.ch3data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.CH3DATA</Value>
            </Attribute>
            <Attribute Name="i.ch3data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="i.ch3data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>200</Value>
            </Attribute>
            <Attribute Name="i.ch3data.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>TT102_PV</Value>
            </Attribute>
            <Attribute Name="i.ch3data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.ch3fault.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.ch3fault.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch3Fault</Value>
            </Attribute>
            <Attribute Name="i.ch3fault.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>TT102_Fault</Value>
            </Attribute>
            <ExternalInterface Name="i.ch0data" ID="17e58b9a-daf4-560d-9731-bc1a50bfdf76" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch0fault" ID="7cc0f7d8-2042-5509-a664-a5e763d2f5e6" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch1data" ID="783b4c9b-8aaf-58fd-b295-ab01e59991c7" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch1fault" ID="c309ff41-5788-5aa8-8ac4-b498f1f66501" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch2data" ID="df076615-50e9-5f9c-a56b-27604e2de065" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch2fault" ID="8bb92c0a-897f-5f2a-ac7a-4a628367b1a2" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch3data" ID="cca358d9-8b40-5f7d-a2b5-d7b25839215b" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch3fault" ID="8de194c2-f978-5e58-8551-b40d4e62ebcf" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/IOModule" />
          </InternalElement>
          <InternalElement Name="AO_Slot5" ID="40707061-0706-57cf-81af-02696b663aab" RefBaseSystemUnitPath="RockwellSystemUnitClassLib/1756-OF8">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>IOModule</Value>
            </Attribute>
            <Attribute Name="Slot" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/SlotNumber">
              <Value>5</Value>
            </Attribute>
            <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
              <Value>1756-OF8</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Manufacturer">
              <Value>Allen-Bradley / Rockwell Automation</Value>
            </Attribute>
            <Attribute Name="NominalChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>8</Value>
            </Attribute>
            <Attribute Name="ConfiguredChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>8</Value>
            </Attribute>
            <Attribute Name="UnavailableByConfigurationCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="CapabilitySource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CapabilitySource">
              <Value>rockwell_1756_catalog_convention+l5x_configuration</Value>
            </Attribute>
            <Attribute Name="o.ch0data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="o.ch0data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>%</Value>
            </Attribute>
            <Attribute Name="o.ch0data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:5:I.CH0DATA</Value>
            </Attribute>
            <Attribute Name="o.ch0data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="o.ch0data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="o.ch0data.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R04_Sequence/rung 32, MainProgram/R04_Sequence/rung 38, MainProgram/R04_Sequence/rung 45, MainProgram/R06_Control/rung 22</Value>
            </Attribute>
            <Attribute Name="o.ch0data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.ch1data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="o.ch1data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>%</Value>
            </Attribute>
            <Attribute Name="o.ch1data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:5:I.CH1DATA</Value>
            </Attribute>
            <Attribute Name="o.ch1data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="o.ch1data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="o.ch1data.LogicReferences" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/LogicReferences">
              <Value>MainProgram/R04_Sequence/rung 19, MainProgram/R04_Sequence/rung 29, MainProgram/R04_Sequence/rung 33, MainProgram/R04_Sequence/rung 34, MainProgram/R04_Sequence/rung 38, MainProgram/R04_Sequence/rung 44</Value>
            </Attribute>
            <Attribute Name="o.ch1data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="o.ch2data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="o.ch2data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>%</Value>
            </Attribute>
            <Attribute Name="o.ch2data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:5:I.CH2DATA</Value>
            </Attribute>
            <Attribute Name="o.ch2data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="o.ch2data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="o.ch2data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="o.ch3data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="o.ch3data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>%</Value>
            </Attribute>
            <Attribute Name="o.ch3data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:5:I.CH3DATA</Value>
            </Attribute>
            <Attribute Name="o.ch3data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="o.ch3data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="o.ch3data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="o.ch4data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="o.ch4data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>%</Value>
            </Attribute>
            <Attribute Name="o.ch4data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:5:I.CH4DATA</Value>
            </Attribute>
            <Attribute Name="o.ch4data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="o.ch4data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="o.ch4data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="o.ch5data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="o.ch5data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>%</Value>
            </Attribute>
            <Attribute Name="o.ch5data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:5:I.CH5DATA</Value>
            </Attribute>
            <Attribute Name="o.ch5data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="o.ch5data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="o.ch5data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="o.ch6data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="o.ch6data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>%</Value>
            </Attribute>
            <Attribute Name="o.ch6data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:5:I.CH6DATA</Value>
            </Attribute>
            <Attribute Name="o.ch6data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="o.ch6data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="o.ch6data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <Attribute Name="o.ch7data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="o.ch7data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>%</Value>
            </Attribute>
            <Attribute Name="o.ch7data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:5:I.CH7DATA</Value>
            </Attribute>
            <Attribute Name="o.ch7data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="o.ch7data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="o.ch7data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Spare</Value>
            </Attribute>
            <ExternalInterface Name="o.ch0data" ID="4388d261-4cd9-5f18-bf21-cc7222e23710" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.ch1data" ID="b8b8d0e6-1a11-57c5-95ca-9e03e8f13564" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.ch2data" ID="bee1ded4-ba94-5b58-a069-9503199862bb" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.ch3data" ID="01da17cf-f1af-5e63-8a70-9707d08ad334" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.ch4data" ID="d60b1c9f-9010-5ba5-b93d-b31adcf8281f" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.ch5data" ID="c9b7ae51-ad0a-55d1-bce5-fbe555b847ab" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.ch6data" ID="599d0a63-d145-5314-9cc0-29a74cb5fb0b" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="o.ch7data" ID="479ff4e3-8fe0-5c2e-a4d2-d9d841dde289" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/IOModule" />
          </InternalElement>
          <InternalElement Name="AI_Slot6" ID="d302782d-df9a-5b80-bf42-9e2ca16834fc" RefBaseSystemUnitPath="RockwellSystemUnitClassLib/1756-IF8">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>IOModule</Value>
            </Attribute>
            <Attribute Name="Slot" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/SlotNumber">
              <Value>6</Value>
            </Attribute>
            <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
              <Value>1756-IF8</Value>
            </Attribute>
            <Attribute Name="Manufacturer" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Manufacturer">
              <Value>Allen-Bradley / Rockwell Automation</Value>
            </Attribute>
            <Attribute Name="NominalChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>8</Value>
            </Attribute>
            <Attribute Name="ConfiguredChannelCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>4</Value>
            </Attribute>
            <Attribute Name="UnavailableByConfigurationCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
              <Value>4</Value>
            </Attribute>
            <Attribute Name="CapabilitySource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CapabilitySource">
              <Value>rockwell_1756_catalog_convention+l5x_configuration</Value>
            </Attribute>
            <Attribute Name="i.ch0data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="i.ch0data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>m3/h</Value>
            </Attribute>
            <Attribute Name="i.ch0data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.CH0DATA</Value>
            </Attribute>
            <Attribute Name="i.ch0data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="i.ch0data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>10000</Value>
            </Attribute>
            <Attribute Name="i.ch0data.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>FT101_PV</Value>
            </Attribute>
            <Attribute Name="i.ch0data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.ch0fault.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.ch0fault.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.Ch0Fault</Value>
            </Attribute>
            <Attribute Name="i.ch0fault.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>FT101_Fault</Value>
            </Attribute>
            <Attribute Name="i.ch1data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="i.ch1data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>barg</Value>
            </Attribute>
            <Attribute Name="i.ch1data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.CH1DATA</Value>
            </Attribute>
            <Attribute Name="i.ch1data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="i.ch1data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>10</Value>
            </Attribute>
            <Attribute Name="i.ch1data.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>PT201_PV</Value>
            </Attribute>
            <Attribute Name="i.ch1data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.ch1fault.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Digital</Value>
            </Attribute>
            <Attribute Name="i.ch1fault.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.Ch1Fault</Value>
            </Attribute>
            <Attribute Name="i.ch1fault.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>PT201_Fault</Value>
            </Attribute>
            <Attribute Name="i.ch2data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="i.ch2data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>C</Value>
            </Attribute>
            <Attribute Name="i.ch2data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.CH2DATA</Value>
            </Attribute>
            <Attribute Name="i.ch2data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="i.ch2data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="i.ch2data.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>TT201_PV</Value>
            </Attribute>
            <Attribute Name="i.ch2data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <Attribute Name="i.ch3data.SignalType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/SignalType">
              <Value>Analog</Value>
            </Attribute>
            <Attribute Name="i.ch3data.EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>C</Value>
            </Attribute>
            <Attribute Name="i.ch3data.SourceOperand" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.CH3DATA</Value>
            </Attribute>
            <Attribute Name="i.ch3data.LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="i.ch3data.UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="i.ch3data.AssignedTags" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignedTags">
              <Value>TT301_PV</Value>
            </Attribute>
            <Attribute Name="i.ch3data.AssignmentStatus" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssignmentStatus">
              <Value>Assigned</Value>
            </Attribute>
            <ExternalInterface Name="i.ch0data" ID="cbd92dcf-dae4-58d4-ad77-2d2030c7fa8f" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch0fault" ID="757113ff-a694-5471-8473-be9ddbd5c0d4" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch1data" ID="6dceea7e-faec-5657-8d99-71863da6039e" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch1fault" ID="15378596-427b-5756-a881-6025a6be978f" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch2data" ID="50123791-8f27-5d83-b947-17dff14b9410" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <ExternalInterface Name="i.ch3data" ID="a97b5dc1-b875-5840-b2bd-35971314917e" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/IOModule" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/Chassis" />
        </InternalElement>
        <InternalElement Name="Signals" ID="80100ae2-35a2-502f-83a3-012bda9fac82" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/SignalCollection">
          <Attribute Name="LinkedSignalCount" AttributeDataType="xs:integer" RefAttributeType="TwinForgeAttributeTypeLib/Count">
            <Value>48</Value>
          </Attribute>
          <InternalElement Name="AlmActive" ID="80aa3182-3f46-56be-9a56-fd90b830dd91" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>AlmActive</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.14</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Compressor Alarm Active</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="edc44943-4fd5-55a0-a83e-4d8ecc4bacad" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="Alm_Fire" ID="21ed6859-00cc-5d58-af55-8859a3d47d11" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>Alm_Fire</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.9</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="b70e2504-06eb-5b83-902b-74072f2fd17c" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="Alm_Gas" ID="5a5f4707-bb56-5776-aeaf-a219eafd5032" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>Alm_Gas</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.7</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="3003059f-7dd5-5c1b-84db-9957d79edf2a" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="Alm_Vib" ID="4a50fb5e-eec0-5cf2-938c-d6912d8e564c" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>Alm_Vib</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.11</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="d858d56e-5357-5541-9618-b512f620060d" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="BDV101_Closed" ID="b99fe304-28cc-59a3-a7d4-c0ebff2f21cc" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>BDV101_Closed</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.5</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="45d8fec4-6294-5e0f-8af5-47001c7542d3" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="BDV101_CmdOpen" ID="c05fbbc0-9c52-5fc2-897f-0d9b57da8953" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>BDV101_CmdOpen</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.4</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Open Cmd BDV-101 Blowdown Vavle</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="65ea3583-26cb-50c7-9024-e545679d3fa6" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="BDV101_Open" ID="821a3f6d-c421-5c26-bfb9-6c67d13a67ca" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>BDV101_Open</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.4</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="e01f64e4-1644-530c-b7ef-7eda4423d536" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="FanCmd" ID="28bbc07c-53ea-5b32-9390-751afa1a2d7c" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>FanCmd</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.6</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Fan Cmd (1=Start,0=Stop)</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="39e86a17-612c-5b0e-8076-3883791cff0b" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="FanFlt" ID="a32461b6-e35c-5fdd-8efe-a4b61be16ff9" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>FanFlt</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.6</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="da4fe5e5-d3c8-52c3-bd8b-386632593cbf" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="FanRun" ID="29542805-1b47-5747-8be4-f49cd692f880" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>FanRun</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.5</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="151dcb04-c5ee-5aad-99a7-7138fff8a9c1" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="FT101_Fault" ID="65009aa7-8c3f-5a7f-b087-df114610a317" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>FT101_Fault</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.Ch0Fault</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="3d73e106-3e4e-520a-9596-51507e5a35db" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="FT101_PV" ID="9a8b189a-89ca-5043-af4c-443d3535c2c3" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/AnalogInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>AnalogProcessSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>FT101_PV</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.Ch0Data</Value>
            </Attribute>
            <Attribute Name="EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>m3/h</Value>
            </Attribute>
            <Attribute Name="LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>10000</Value>
            </Attribute>
            <Attribute Name="RangeSource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:C.Ch0Config</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>FT-101 Compressor Flow (m3/h)</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="ec205f51-5059-53df-8a4b-76eebd317ef5" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
          </InternalElement>
          <InternalElement Name="LO_PumpCmd" ID="94372c93-b3ba-5be9-af77-bdb69f5ad279" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>LO_PumpCmd</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.5</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>LO Pump Cmd - Start</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="a4cbb8f9-ce31-54cc-89f6-423398f0d2d9" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="LO_PumpFlt" ID="25826632-e057-5550-8d32-a0bcc5ce881f" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>LO_PumpFlt</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.14</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="9cc38d1d-47d5-5bb9-a679-d53b6f20ad11" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="LO_PumpRun" ID="3a8e51a4-7c4c-5cd5-9693-57d0f34001c2" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>LO_PumpRun</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.13</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="64d2dff8-c259-593a-b841-8347e1a35b66" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="Perm_ESD" ID="d7645771-da86-587d-863c-dd659e4b6a6f" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>Perm_ESD</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.6</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="d5444107-f7a5-5537-b631-ec27a2f4be2f" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="Perm_LO_Lvl" ID="ffae2f39-0453-5bdd-9b19-6e195fc6135b" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>Perm_LO_Lvl</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.15</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="1ef41885-f532-5937-800c-c26e1d1dd1c5" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="PT101_Fault" ID="035b529d-8c78-58a7-98a1-6413386b7fd5" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>PT101_Fault</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch0Fault</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>PT-101 Suction Pressure Fault</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="c33f4147-98fd-5144-8189-d478192bba6f" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="PT101_PV" ID="855eb782-7cc3-546a-b5fd-3a1440182e5c" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/AnalogInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>AnalogProcessSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>PT101_PV</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch0Data</Value>
            </Attribute>
            <Attribute Name="EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>barg</Value>
            </Attribute>
            <Attribute Name="LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="RangeSource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:C.Ch0Config</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>PT-101 Suction Pressure (barg)</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="25faf49c-0f47-5146-a5b5-95eadcfa091e" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
          </InternalElement>
          <InternalElement Name="PT102_Fault" ID="95658535-c395-551f-8e33-dcc11169fd75" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>PT102_Fault</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch2Fault</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>PT-102 Discharge Pressure Fault</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="1be9465b-49df-53e7-8efc-bbea4e8eab49" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="PT102_PV" ID="dc78577c-f45b-5bb4-ae87-18f2561021fd" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/AnalogInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>AnalogProcessSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>PT102_PV</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch2Data</Value>
            </Attribute>
            <Attribute Name="EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>barg</Value>
            </Attribute>
            <Attribute Name="LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>150</Value>
            </Attribute>
            <Attribute Name="RangeSource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:C.Ch2Config</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>PT-102 Discharge Pressure (barg)</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="3614261c-bfb5-5b53-83e4-be48fa6bdc35" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
          </InternalElement>
          <InternalElement Name="PT201_Fault" ID="fb2b26f6-44ce-584a-a324-5971343fef2a" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>PT201_Fault</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.Ch1Fault</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>PT-201 Lube Oil Pressure Fault</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="9501524f-eb8b-5f37-a38d-e174401ab4e8" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="PT201_PV" ID="f1289dc5-e86e-530d-90da-a1eaa1805dcb" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/AnalogInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>AnalogProcessSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>PT201_PV</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.Ch1Data</Value>
            </Attribute>
            <Attribute Name="EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>barg</Value>
            </Attribute>
            <Attribute Name="LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>10</Value>
            </Attribute>
            <Attribute Name="RangeSource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:C.Ch1Config</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>PT-201 Lube Oil Pressure (barg)</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="a8d6d6e1-8ea0-50ca-b4ee-c9f209c7229d" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
          </InternalElement>
          <InternalElement Name="StsReady" ID="8d131894-9ad2-574c-abed-484b85c69c00" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>StsReady</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.10</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Compressor Ready</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="20c8c3af-d6fe-5926-9a74-151bccd3aec6" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="StsRunning" ID="9cd662e8-1a33-56c0-96fb-3de6307c6c07" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>StsRunning</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.11</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Compressor Running</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="ca0bc438-a124-5423-b90f-d3dbf4ede136" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="Trip_ESD" ID="6aeab02f-66ac-538d-a941-4769118e411e" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>Trip_ESD</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.6</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="a8174a60-f3c5-507f-a223-2192c8e0405f" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="Trip_Vib" ID="bd656ce2-8239-5d49-8e15-6224dd9a6bf9" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>Trip_Vib</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.12</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="91238bcc-d4e5-5a38-b189-dafe8cd59466" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="TT101_Fault" ID="a92d1760-46e8-543e-8dfd-e264c56a92b1" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>TT101_Fault</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch1Fault</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>TT-101 Suction Temperature Fault</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="5e701830-93e0-5f95-bdfc-790f60ff3a95" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="TT101_PV" ID="d42bfc46-a828-527a-9949-764917735852" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/AnalogInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>AnalogProcessSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>TT101_PV</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch1Data</Value>
            </Attribute>
            <Attribute Name="EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>C</Value>
            </Attribute>
            <Attribute Name="LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="RangeSource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:C.Ch1Config</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>TT-101 Suction Temperature (C)</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="74819d60-af7e-5b72-8c8d-ccde71db3ba6" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
          </InternalElement>
          <InternalElement Name="TT102_Fault" ID="d8b45afe-a41d-5fab-96f3-6879db692ba0" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>TT102_Fault</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch3Fault</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>TT-102 Discharge Temperature Fault</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="a7a0aea4-0afc-5a01-a906-4ac35afc4db2" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="TT102_PV" ID="f56bb06b-5616-5ec5-bf32-ae48a28af6b8" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/AnalogInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>AnalogProcessSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>TT102_PV</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:I.Ch3Data</Value>
            </Attribute>
            <Attribute Name="EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>C</Value>
            </Attribute>
            <Attribute Name="LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>200</Value>
            </Attribute>
            <Attribute Name="RangeSource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:4:C.Ch3Config</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>TT-102 Discharge Temperature (C)</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="88b0ca5f-fa00-55ee-8dd0-6222675a3777" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
          </InternalElement>
          <InternalElement Name="TT201_PV" ID="d6832dfe-8f77-592a-a4ae-fb4ec232dd70" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/AnalogInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>AnalogProcessSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>TT201_PV</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.Ch2Data</Value>
            </Attribute>
            <Attribute Name="EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>C</Value>
            </Attribute>
            <Attribute Name="LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="RangeSource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:C.Ch2Config</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>TT-201 Lube Oil Temperature (C)</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="f59f593d-a373-5634-8046-3e5dadf98b7c" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
          </InternalElement>
          <InternalElement Name="TT301_PV" ID="a1102f1f-c8f6-579e-9c7f-7f02ac01ddc0" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/AnalogInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>AnalogProcessSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>TT301_PV</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:I.Ch3Data</Value>
            </Attribute>
            <Attribute Name="EngineeringUnit" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/EngineeringUnit">
              <Value>C</Value>
            </Attribute>
            <Attribute Name="LowerRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>0</Value>
            </Attribute>
            <Attribute Name="UpperRangeValue" AttributeDataType="xs:double" RefAttributeType="TwinForgeAttributeTypeLib/RangeValue">
              <Value>100</Value>
            </Attribute>
            <Attribute Name="RangeSource" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:6:C.Ch3Config</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>TT-301 Cooler Outlet Temp (C)</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="7128f006-e490-58f8-8182-dc3615b0f103" RefBaseClassPath="TwinForgeInterfaceClassLib/AnalogSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
          </InternalElement>
          <InternalElement Name="VFD_CmdReset" ID="dd629705-4378-593d-a830-46e7260d28f2" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>VFD_CmdReset</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.9</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Cmd to VFD - Reset</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="977e899c-2aea-5ff3-94b6-e7379aa9354f" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="VFD_CmdStart" ID="511ed518-c2bc-5620-bf11-ebf5277a6336" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>VFD_CmdStart</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.7</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Cmd to VFD - Start</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="a1b8e9f5-9545-58d1-b5bd-5d9b03b9a86d" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="VFD_CmdStop" ID="576b7a7a-ec21-5a97-b35f-73c45a5f2443" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>VFD_CmdStop</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.8</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Cmd to VFD - Stop</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="1909d349-074f-5e96-8d0f-27c488fdcf0d" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="VFD_CommFlt" ID="c5873cdf-54eb-52ec-8095-a566e37755dc" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>VFD_CommFlt</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.10</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="5f94c808-443f-5b7f-be6a-59da6f085d60" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="VFD_Faulted" ID="06485ac9-a509-513f-ba8f-3236ae3ddb6a" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>VFD_Faulted</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.9</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="17f890e4-149c-5310-8134-63f26f90797f" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="VFD_Ready" ID="ed528a77-24a9-5181-80df-3543c0e32cb5" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>VFD_Ready</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.7</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="23581df8-dc0a-5601-a45d-0a13099fb918" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="VFD_Running" ID="f738659a-b298-5966-9c61-89e9811568c2" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>VFD_Running</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:1:I.Data.8</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="d064164f-15ec-566a-b7af-728190810a7e" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="XV101_Closed" ID="2ea34c0f-ade2-5cf8-8941-fe57b9c48777" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>XV101_Closed</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.1</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="cfce9e2a-2acf-5a9c-b353-aed2c5c6c457" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="XV101_CmdClose" ID="18087be3-012a-5807-8dfc-d4e868b66528" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>XV101_CmdClose</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.1</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Close Cmd to XV101 Suction Vavle</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="11f4e351-0922-52f2-99b9-a16edda1b5e0" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="XV101_CmdOpen" ID="41ab03e0-1180-55a2-a20b-cff55854875f" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>XV101_CmdOpen</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.0</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Open Cmd - XV101 Suction Vavle</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="28ecc3c4-ee6d-5226-af3b-3a58b565567d" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="XV101_Open" ID="4d36b815-d609-5a39-a444-1ad8f5cea023" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>XV101_Open</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.0</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="ed1d6969-808d-5a3b-ac6f-d1577f5e0554" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="XV102_Closed" ID="90e1f502-68eb-5980-9399-f1e769b82a27" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>XV102_Closed</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.3</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="3320acf7-9090-5f7a-9c38-5ba57e9f6801" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="XV102_CmdClose" ID="ef8d2444-589d-5766-b8e5-3a738ff08055" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>XV102_CmdClose</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.3</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Close Cmd to XV102 Suction Vavle</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="787340dc-871b-57ae-8ead-35ac22795591" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="XV102_CmdOpen" ID="c8b8ba1e-bf62-5f69-8e5d-9081d9c92ba6" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalOutputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>XV102_CmdOpen</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:3:O.Data.2</Value>
            </Attribute>
            <Attribute Name="Description" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/Description">
              <Value>Open Cmd to XV102 Suction Vavle</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="33268420-0bad-506f-b4cf-5f059a29a9e4" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>In</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <InternalElement Name="XV102_Open" ID="cda6b1c9-f61d-5272-996e-c77df92ebcf6" RefBaseSystemUnitPath="TwinForgeSystemUnitClassLib/DigitalInputSignal">
            <Attribute Name="AssetType" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/AssetType">
              <Value>DigitalSignal</Value>
            </Attribute>
            <Attribute Name="TagName" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/TagName">
              <Value>XV102_Open</Value>
            </Attribute>
            <Attribute Name="IOAddress" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/IOAddress">
              <Value>Local:2:I.Data.2</Value>
            </Attribute>
            <ExternalInterface Name="Signal" ID="3c826786-7c1d-5b29-ab5e-9f5da3917ad2" RefBaseClassPath="TwinForgeInterfaceClassLib/DigitalSignalInterface">
              <Attribute Name="Direction" AttributeDataType="xs:string" RefAttributeType="AutomationMLBaseLibraries@AutomationMLBaseAttributeTypeLib/Direction">
                <Value>Out</Value>
              </Attribute>
            </ExternalInterface>
            <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
          </InternalElement>
          <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/SignalCollection" />
        </InternalElement>
        <InternalLink Name="AlmActive_to_IO" RefPartnerSideA="edc44943-4fd5-55a0-a83e-4d8ecc4bacad" RefPartnerSideB="30037266-b8f5-59dd-90e7-5c4aae3ca275" />
        <InternalLink Name="Alm_Fire_to_IO" RefPartnerSideA="b70e2504-06eb-5b83-902b-74072f2fd17c" RefPartnerSideB="a8b35f9b-d684-5e50-82d7-a12bbe2e5f8f" />
        <InternalLink Name="Alm_Gas_to_IO" RefPartnerSideA="3003059f-7dd5-5c1b-84db-9957d79edf2a" RefPartnerSideB="c79b75b7-22c5-52cc-b625-fd6ba1409d36" />
        <InternalLink Name="Alm_Vib_to_IO" RefPartnerSideA="d858d56e-5357-5541-9618-b512f620060d" RefPartnerSideB="71fe812e-0caa-5592-98d4-d29ace6c7f03" />
        <InternalLink Name="BDV101_Closed_to_IO" RefPartnerSideA="45d8fec4-6294-5e0f-8af5-47001c7542d3" RefPartnerSideB="94bda4d0-bdbe-56d1-873a-088be7b4f8aa" />
        <InternalLink Name="BDV101_CmdOpen_to_IO" RefPartnerSideA="65ea3583-26cb-50c7-9024-e545679d3fa6" RefPartnerSideB="923cd4f5-876d-57eb-846c-807228248e58" />
        <InternalLink Name="BDV101_Open_to_IO" RefPartnerSideA="e01f64e4-1644-530c-b7ef-7eda4423d536" RefPartnerSideB="9e616a52-28c9-521a-a15a-9f9aac68db69" />
        <InternalLink Name="FanCmd_to_IO" RefPartnerSideA="39e86a17-612c-5b0e-8076-3883791cff0b" RefPartnerSideB="d8e5e64f-2000-51de-9768-5bf2c6a03ac7" />
        <InternalLink Name="FanFlt_to_IO" RefPartnerSideA="da4fe5e5-d3c8-52c3-bd8b-386632593cbf" RefPartnerSideB="065d81e8-098f-514e-8242-fb3fe70b4ada" />
        <InternalLink Name="FanRun_to_IO" RefPartnerSideA="151dcb04-c5ee-5aad-99a7-7138fff8a9c1" RefPartnerSideB="56da6e20-3b99-5f72-a4bf-aaacd537ec6e" />
        <InternalLink Name="FT101_Fault_to_IO" RefPartnerSideA="3d73e106-3e4e-520a-9596-51507e5a35db" RefPartnerSideB="757113ff-a694-5471-8473-be9ddbd5c0d4" />
        <InternalLink Name="FT101_PV_to_IO" RefPartnerSideA="ec205f51-5059-53df-8a4b-76eebd317ef5" RefPartnerSideB="cbd92dcf-dae4-58d4-ad77-2d2030c7fa8f" />
        <InternalLink Name="LO_PumpCmd_to_IO" RefPartnerSideA="a4cbb8f9-ce31-54cc-89f6-423398f0d2d9" RefPartnerSideB="620b885b-7455-545a-b373-642094b2d5d1" />
        <InternalLink Name="LO_PumpFlt_to_IO" RefPartnerSideA="9cc38d1d-47d5-5bb9-a679-d53b6f20ad11" RefPartnerSideB="59865fdf-ee78-5f64-a93c-80af7abf6c96" />
        <InternalLink Name="LO_PumpRun_to_IO" RefPartnerSideA="64d2dff8-c259-593a-b841-8347e1a35b66" RefPartnerSideB="0a296127-a0c0-56fc-8c92-99da362ab64e" />
        <InternalLink Name="Perm_ESD_to_IO" RefPartnerSideA="d5444107-f7a5-5537-b631-ec27a2f4be2f" RefPartnerSideB="950a226c-3394-57c7-baac-3168b2e81012" />
        <InternalLink Name="Perm_LO_Lvl_to_IO" RefPartnerSideA="1ef41885-f532-5937-800c-c26e1d1dd1c5" RefPartnerSideB="787613f2-e69f-5ac0-84ec-9c95a0bd7c36" />
        <InternalLink Name="PT101_Fault_to_IO" RefPartnerSideA="c33f4147-98fd-5144-8189-d478192bba6f" RefPartnerSideB="7cc0f7d8-2042-5509-a664-a5e763d2f5e6" />
        <InternalLink Name="PT101_PV_to_IO" RefPartnerSideA="25faf49c-0f47-5146-a5b5-95eadcfa091e" RefPartnerSideB="17e58b9a-daf4-560d-9731-bc1a50bfdf76" />
        <InternalLink Name="PT102_Fault_to_IO" RefPartnerSideA="1be9465b-49df-53e7-8efc-bbea4e8eab49" RefPartnerSideB="8bb92c0a-897f-5f2a-ac7a-4a628367b1a2" />
        <InternalLink Name="PT102_PV_to_IO" RefPartnerSideA="3614261c-bfb5-5b53-83e4-be48fa6bdc35" RefPartnerSideB="df076615-50e9-5f9c-a56b-27604e2de065" />
        <InternalLink Name="PT201_Fault_to_IO" RefPartnerSideA="9501524f-eb8b-5f37-a38d-e174401ab4e8" RefPartnerSideB="15378596-427b-5756-a881-6025a6be978f" />
        <InternalLink Name="PT201_PV_to_IO" RefPartnerSideA="a8d6d6e1-8ea0-50ca-b4ee-c9f209c7229d" RefPartnerSideB="6dceea7e-faec-5657-8d99-71863da6039e" />
        <InternalLink Name="StsReady_to_IO" RefPartnerSideA="20c8c3af-d6fe-5926-9a74-151bccd3aec6" RefPartnerSideB="fa97f4d5-d7b1-5059-b2e8-78aa76f6d38e" />
        <InternalLink Name="StsRunning_to_IO" RefPartnerSideA="ca0bc438-a124-5423-b90f-d3dbf4ede136" RefPartnerSideB="f8e7149d-9472-5f8f-8f15-1da1a5a7468a" />
        <InternalLink Name="Trip_ESD_to_IO" RefPartnerSideA="a8174a60-f3c5-507f-a223-2192c8e0405f" RefPartnerSideB="950a226c-3394-57c7-baac-3168b2e81012" />
        <InternalLink Name="Trip_Vib_to_IO" RefPartnerSideA="91238bcc-d4e5-5a38-b189-dafe8cd59466" RefPartnerSideB="9b0bdf1c-d9af-5547-8298-a9aaf4501805" />
        <InternalLink Name="TT101_Fault_to_IO" RefPartnerSideA="5e701830-93e0-5f95-bdfc-790f60ff3a95" RefPartnerSideB="c309ff41-5788-5aa8-8ac4-b498f1f66501" />
        <InternalLink Name="TT101_PV_to_IO" RefPartnerSideA="74819d60-af7e-5b72-8c8d-ccde71db3ba6" RefPartnerSideB="783b4c9b-8aaf-58fd-b295-ab01e59991c7" />
        <InternalLink Name="TT102_Fault_to_IO" RefPartnerSideA="a7a0aea4-0afc-5a01-a906-4ac35afc4db2" RefPartnerSideB="8de194c2-f978-5e58-8551-b40d4e62ebcf" />
        <InternalLink Name="TT102_PV_to_IO" RefPartnerSideA="88b0ca5f-fa00-55ee-8dd0-6222675a3777" RefPartnerSideB="cca358d9-8b40-5f7d-a2b5-d7b25839215b" />
        <InternalLink Name="TT201_PV_to_IO" RefPartnerSideA="f59f593d-a373-5634-8046-3e5dadf98b7c" RefPartnerSideB="50123791-8f27-5d83-b947-17dff14b9410" />
        <InternalLink Name="TT301_PV_to_IO" RefPartnerSideA="7128f006-e490-58f8-8182-dc3615b0f103" RefPartnerSideB="a97b5dc1-b875-5840-b2bd-35971314917e" />
        <InternalLink Name="VFD_CmdReset_to_IO" RefPartnerSideA="977e899c-2aea-5ff3-94b6-e7379aa9354f" RefPartnerSideB="0c697324-03eb-518c-a595-829084bf596b" />
        <InternalLink Name="VFD_CmdStart_to_IO" RefPartnerSideA="a1b8e9f5-9545-58d1-b5bd-5d9b03b9a86d" RefPartnerSideB="9f9355d2-a13d-5315-9193-c4840254b4f2" />
        <InternalLink Name="VFD_CmdStop_to_IO" RefPartnerSideA="1909d349-074f-5e96-8d0f-27c488fdcf0d" RefPartnerSideB="4a574e04-4716-5b3b-9a75-46ce8d15846b" />
        <InternalLink Name="VFD_CommFlt_to_IO" RefPartnerSideA="5f94c808-443f-5b7f-be6a-59da6f085d60" RefPartnerSideB="410b89d6-22b9-5a50-b38b-d09d779756ab" />
        <InternalLink Name="VFD_Faulted_to_IO" RefPartnerSideA="17f890e4-149c-5310-8134-63f26f90797f" RefPartnerSideB="f2cce65f-cbec-5640-bc3b-ee62d925163a" />
        <InternalLink Name="VFD_Ready_to_IO" RefPartnerSideA="23581df8-dc0a-5601-a45d-0a13099fb918" RefPartnerSideB="cef77bde-f66e-5040-8fed-b7e2538b8ce3" />
        <InternalLink Name="VFD_Running_to_IO" RefPartnerSideA="d064164f-15ec-566a-b7af-728190810a7e" RefPartnerSideB="146d0eea-1b4c-50ae-be57-731f1ef1c0fc" />
        <InternalLink Name="XV101_Closed_to_IO" RefPartnerSideA="cfce9e2a-2acf-5a9c-b353-aed2c5c6c457" RefPartnerSideB="3c3befdd-3f04-5cb0-94ac-8c1a221a2fd3" />
        <InternalLink Name="XV101_CmdClose_to_IO" RefPartnerSideA="11f4e351-0922-52f2-99b9-a16edda1b5e0" RefPartnerSideB="7b62d87d-582e-500f-a506-0a089f54cd67" />
        <InternalLink Name="XV101_CmdOpen_to_IO" RefPartnerSideA="28ecc3c4-ee6d-5226-af3b-3a58b565567d" RefPartnerSideB="00bfdcd1-9b3a-5f78-a184-1d15c8f0bad3" />
        <InternalLink Name="XV101_Open_to_IO" RefPartnerSideA="ed1d6969-808d-5a3b-ac6f-d1577f5e0554" RefPartnerSideB="b0c1de6f-bc49-5889-8afa-e82140a88671" />
        <InternalLink Name="XV102_Closed_to_IO" RefPartnerSideA="3320acf7-9090-5f7a-9c38-5ba57e9f6801" RefPartnerSideB="77665e40-89b9-5c16-b5a2-13702de20c8e" />
        <InternalLink Name="XV102_CmdClose_to_IO" RefPartnerSideA="787340dc-871b-57ae-8ead-35ac22795591" RefPartnerSideB="bcefd3c8-9232-58db-ba2b-c31013f0aab4" />
        <InternalLink Name="XV102_CmdOpen_to_IO" RefPartnerSideA="33268420-0bad-506f-b4cf-5f059a29a9e4" RefPartnerSideB="5cfcf0de-3416-5067-a542-130636c2189d" />
        <InternalLink Name="XV102_Open_to_IO" RefPartnerSideA="3c826786-7c1d-5b29-ab5e-9f5da3917ad2" RefPartnerSideB="66bbaafe-73fc-5cfd-a933-4f512cbf4fde" />
        <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/Controller" />
      </InternalElement>
      <RoleRequirements RefBaseRoleClassPath="TwinForgeRoleClassLib/AutomationSystem" />
    </InternalElement>
  </InstanceHierarchy>
  <InterfaceClassLib Name="TwinForgeInterfaceClassLib">
    <Description>TwinForge vendor-neutral automation interfaces</Description>
    <Version>0.1.0</Version>
    <InterfaceClass Name="AnalogSignalInterface" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" />
    <InterfaceClass Name="DigitalSignalInterface" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLInterfaceClassLib/AutomationMLBaseInterface/Communication/SignalInterface" />
  </InterfaceClassLib>
  <RoleClassLib Name="TwinForgeRoleClassLib">
    <Description>TwinForge vendor-neutral automation roles</Description>
    <Version>0.1.0</Version>
    <RoleClass Name="AutomationSystem" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Resource" />
    <RoleClass Name="Controller" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Resource" />
    <RoleClass Name="Chassis" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Resource" />
    <RoleClass Name="IOModule" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Resource" />
    <RoleClass Name="AnalogProcessSignal" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Resource" />
    <RoleClass Name="DigitalSignal" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Resource" />
    <RoleClass Name="SignalCollection" RefBaseClassPath="AutomationMLBaseLibraries@AutomationMLBaseRoleClassLib/AutomationMLBaseRole/Resource" />
  </RoleClassLib>
  <SystemUnitClassLib Name="TwinForgeSystemUnitClassLib">
    <Description>TwinForge vendor-neutral automation equipment templates</Description>
    <Version>0.1.0</Version>
    <SystemUnitClass Name="AutomationSystem">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/AutomationSystem" />
    </SystemUnitClass>
    <SystemUnitClass Name="Controller">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/Controller" />
    </SystemUnitClass>
    <SystemUnitClass Name="Chassis">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/Chassis" />
    </SystemUnitClass>
    <SystemUnitClass Name="IOModule">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/IOModule" />
    </SystemUnitClass>
    <SystemUnitClass Name="DigitalInputModule" RefBaseClassPath="TwinForgeSystemUnitClassLib/IOModule">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/IOModule" />
    </SystemUnitClass>
    <SystemUnitClass Name="DigitalOutputModule" RefBaseClassPath="TwinForgeSystemUnitClassLib/IOModule">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/IOModule" />
    </SystemUnitClass>
    <SystemUnitClass Name="AnalogInputModule" RefBaseClassPath="TwinForgeSystemUnitClassLib/IOModule">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/IOModule" />
    </SystemUnitClass>
    <SystemUnitClass Name="AnalogOutputModule" RefBaseClassPath="TwinForgeSystemUnitClassLib/IOModule">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/IOModule" />
    </SystemUnitClass>
    <SystemUnitClass Name="SignalCollection">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/SignalCollection" />
    </SystemUnitClass>
    <SystemUnitClass Name="ProcessSignal">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
    </SystemUnitClass>
    <SystemUnitClass Name="DigitalInputSignal" RefBaseClassPath="TwinForgeSystemUnitClassLib/ProcessSignal">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
    </SystemUnitClass>
    <SystemUnitClass Name="DigitalOutputSignal" RefBaseClassPath="TwinForgeSystemUnitClassLib/ProcessSignal">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/DigitalSignal" />
    </SystemUnitClass>
    <SystemUnitClass Name="AnalogInputSignal" RefBaseClassPath="TwinForgeSystemUnitClassLib/ProcessSignal">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
    </SystemUnitClass>
    <SystemUnitClass Name="AnalogOutputSignal" RefBaseClassPath="TwinForgeSystemUnitClassLib/ProcessSignal">
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/AnalogProcessSignal" />
    </SystemUnitClass>
  </SystemUnitClassLib>
  <SystemUnitClassLib Name="RockwellSystemUnitClassLib">
    <Description>Rockwell catalog templates captured from the source project</Description>
    <Version>0.1.0</Version>
    <SystemUnitClass Name="1756-IB16" RefBaseClassPath="TwinForgeSystemUnitClassLib/DigitalInputModule">
      <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
        <Value>1756-IB16</Value>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/IOModule" />
    </SystemUnitClass>
    <SystemUnitClass Name="1756-IF8" RefBaseClassPath="TwinForgeSystemUnitClassLib/AnalogInputModule">
      <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
        <Value>1756-IF8</Value>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/IOModule" />
    </SystemUnitClass>
    <SystemUnitClass Name="1756-L82E" RefBaseClassPath="TwinForgeSystemUnitClassLib/Controller">
      <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
        <Value>1756-L82E</Value>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/Controller" />
    </SystemUnitClass>
    <SystemUnitClass Name="1756-OB16E" RefBaseClassPath="TwinForgeSystemUnitClassLib/DigitalOutputModule">
      <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
        <Value>1756-OB16E</Value>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/IOModule" />
    </SystemUnitClass>
    <SystemUnitClass Name="1756-OF8" RefBaseClassPath="TwinForgeSystemUnitClassLib/AnalogOutputModule">
      <Attribute Name="CatalogNumber" AttributeDataType="xs:string" RefAttributeType="TwinForgeAttributeTypeLib/CatalogNumber">
        <Value>1756-OF8</Value>
      </Attribute>
      <SupportedRoleClass RefRoleClassPath="TwinForgeRoleClassLib/IOModule" />
    </SystemUnitClass>
  </SystemUnitClassLib>
  <AttributeTypeLib Name="TwinForgeAttributeTypeLib">
    <Description>TwinForge automation attribute semantics</Description>
    <Version>0.1.0</Version>
    <AttributeType Name="AssetType" AttributeDataType="xs:string" />
    <AttributeType Name="AssignedTags" AttributeDataType="xs:string" />
    <AttributeType Name="AssignmentStatus" AttributeDataType="xs:string" />
    <AttributeType Name="CapabilitySource" AttributeDataType="xs:string" />
    <AttributeType Name="CatalogNumber" AttributeDataType="xs:string" />
    <AttributeType Name="ChannelNumber" AttributeDataType="xs:integer" />
    <AttributeType Name="Count" AttributeDataType="xs:integer" />
    <AttributeType Name="Description" AttributeDataType="xs:string" />
    <AttributeType Name="DocumentURI" AttributeDataType="xs:anyURI" />
    <AttributeType Name="EngineeringUnit" AttributeDataType="xs:string" />
    <AttributeType Name="IOAddress" AttributeDataType="xs:string" />
    <AttributeType Name="LogicReferences" AttributeDataType="xs:string" />
    <AttributeType Name="Manufacturer" AttributeDataType="xs:string" />
    <AttributeType Name="RangeValue" AttributeDataType="xs:double" />
    <AttributeType Name="SignalType" AttributeDataType="xs:string" />
    <AttributeType Name="SlotNumber" AttributeDataType="xs:integer" />
    <AttributeType Name="TagName" AttributeDataType="xs:string" />
  </AttributeTypeLib>
</CAEXFile>